TYPE "GCS7_M_FB50_Data"


  STRUCT 	// Interface to maschine FB50
   StCode : INT ;	//State as code   
   InEnableRev : BOOL ;	//Enable to run the motor reverse   
   InEnableFwd : BOOL ;	//Enable to run the motor forward
   InOverrideHLOutlet : BOOL ;	//Ignor HL outlet =Mon1
   spare0203 : BOOL ;	
   OutEdgeFaultReset : BOOL ;	//Internal used to detect positve edge of CmdFaultReset
   OutFaultResetFcttst : BOOL ;	//Fault reset after function test
   InpControlEBM : BOOL ;	
   InpLocked : BOOL ;	//Machine is not available
   CmdOff : BOOL ;	//Pulse to stop motor immediately in manual mode
   CmdOn : BOOL ;	//Pulse to start in manual mode
   CmdNext : BOOL ;	//Pulse to start the element in automatic mode
   CmdFaultReset : BOOL ;	//Command to reset fault
   InLocal : BOOL ;	//1= Local mode (no fault by start with service switch)
   InManual : BOOL ;	//1= Manual/ 0=Automatic
   CmdTestEBM : BOOL ;	//Pulse to start the test sequence for EBM   [7.0]
   InSeqStop : BOOL ;	//Stop automatically after idling time
   OutWarning : BOOL ;	//Warning Element HlInlet not in StTrue
   InfBMTopOk : BOOL ;	//function ok BM Top                         [7.0]
   InfBMBottomOk : BOOL ;	//function ok BM Bottom                      [7.0]
   InfSMOk : BOOL ;	//function ok SM                             [7.0]
   OutpFcttst_BM_Top : BOOL ;	//Output test BM Top active                  [7.0]
   OutpFcttst_BM_Bottom : BOOL ;	//Output test BM bottom active               [7.0]
   OutpFcttst_SM : BOOL ;	//Output test SM active                      [7.0]
   OutpFaultReset : BOOL ;	//Reset alarm                                [7.0]
   StStopped : BOOL ;	//Motor is stopped
   StStarting : BOOL ;	//Motor is starting
   StStartedFwd : BOOL ;	//Motor is started forward: Next Element can start
   StStopping : BOOL ;	//Motor is stopping
   StFault : BOOL ;	//Machine has a fault
   StStartedRev : BOOL ;	//Machine is started reverse: Next Element can start
   StLocked : BOOL ;	//Machine is external locked
   OutTestTime : INT ;	//time to the next test in s                 [7.0]
   Par : STRUCT 	
    ParObjectNo : INT ;	//Is used for communication with PC
    ParWithMon1 : BOOL  := TRUE;	//With monitoring element Mon1               [7.0]
    ParWithMon3 : BOOL  := TRUE;	//With monitoring element Mon3                 
    ParWithMon4 : BOOL  := TRUE;	//With monitoring element Mon4 
    ParWithMon5 : BOOL  := TRUE;	//With monitoring element Mon5               [7.0]
    ParWithMon6 : BOOL  := TRUE;	//With monitoring element Mon6               [7.0]
    ParMon1IsHL : BOOL ;	//Mon1 is a high level
    ParMon1IsLS : BOOL ;	//Mon1 is controlled a limit switch
    ParMon1StopByFault : BOOL  := TRUE;	//Mon1 stops motor by fault
    ParMon2IsLS : BOOL ;	//Mon2 is controlled a limit switch
    ParMon3IsLS : BOOL ;	//Mon3 is controlled a limit switch
    ParMon4AsWarning : BOOL ;	//Mon4 is only a Warning Element
    ParMon4StopByFault : BOOL ;	//Mon4 stops motor by fault
    ParMon4IsLS : BOOL ;	//Mon4 is controlled a limit switch
    ParEBM : BOOL  := TRUE;	//With monitoring EBM (elevator fault monitor) [7.0]
    ParMon4IsSM : BOOL ;	//Mon4 is SM
   END_STRUCT ;	
  END_STRUCT ;	
END_TYPE

